
===== page 1 =====
ICS27.
010
CCSF01
中华人民共和国国家标准
GB19577—2024
代替GB19577—2015,GB29540—2013,GB30721—2014,GB37480—2019
热泵和冷水机组能效限定值及能效等级
Minimumallowablevaluesoftheenergyefficiencyandenergyefficiency
gradesforheatpumpsandwaterchillers
2024-04-29发布
2025-02-01实施
国家市场监督管理总局
国家标准化管理委员会
发布

===== page 2 =====

===== page 3 =====
目  次
前言
Ⅲ
…………………………………………………………………………………………………………
1 范围
1
………………………………………………………………………………………………………
2 规范性引用文件
1
…………………………………………………………………………………………
3 术语和定义
1
………………………………………………………………………………………………
4 能效等级
2
…………………………………………………………………………………………………
5 技术要求
6
…………………………………………………………………………………………………
6 试验和计算方法
7
…………………………………………………………………………………………
7 文件的实施
7
………………………………………………………………………………………………
附录A(规范性) 风冷式舒适型冷水机组(CC≤50kW)制冷季节性能系数的试验和计算方法
8
……
Ⅰ
GB19577—2024

===== page 4 =====

===== page 5 =====
前  言
  本文件按照GB/T1.
1—2020《标准化工作导则 第1部分:标准化文件的结构和起草规则》的规定
起草。
本文件代替GB19577—2015《冷水机组能效限定值及能效等级》、GB29540—2013《溴化锂吸收式
冷水机组能效限定值及能效等级》、GB30721—2014《水(地)源热泵机组能效限定值及能效等级》和
GB37480—2019《低环境温度空气源热泵(冷水)机组能效限定值及能效等级》,与GB19577—2015、
GB29540—2013、GB30721—2014和GB37480—2019相比,除结构调整和编辑性改动外,主要技术变
化如下:
a) 增加了低环境温度空气源热泵(冷水)机组、水(地)源热泵机组、溴化锂吸收式冷(温)水机组、
蒸气压缩循环高温热泵机组、间接蒸发冷却冷水机组和一体式冷水(热泵)机组的能效限定值
的术语和定义(见第3章);
b) 增加了低环境温度空气源热泵(冷水)机组、水(地)源热泵机组、溴化锂吸收式冷(温)水机组、
蒸气压缩循环高温热泵机组、间接蒸发冷却冷水机组和一体式冷水(热泵)机组能效等级,并对
蒸气压缩循环冷水(热泵)机组的能效等级指标规定值进行了更改(见第4章);
c) 更改了技术要求(见第5章,2015年版的第4章);
d) 更改了试验方法(见第6章,2015年版的第5章);
e) 增加了文件实施要求(见第7章);
f) 增加了风冷式舒适型冷水机组(CC≤50kW)制冷季节性能系数的试验和计算方法(见附录A)。
请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。
本文件由国家标准化管理委员会提出并归口。
本文件及其所代替文件的历次版本发布情况为:
———2008年首次发布为GB19577—2004,2015年第一次修订;
———本次为第二次修订,并入了GB29540—2013《溴化锂吸收式冷水机组能效限定值及能效等
级》、GB30721—2014《水(地)源热泵机组能效限定值及能效等级》和GB37480—2019《低环境
温度空气源热泵(冷水)机组能效限定值及能效等级》的内容。
Ⅲ
GB19577—2024

===== page 6 =====

===== page 7 =====
热泵和冷水机组能效限定值及能效等级
1 范围
本文件规定了热泵和冷水机组的能效限定值及能效等级的技术要求,描述了相应的试验方法,明确
了本文件的实施。
本文件适用的热泵和冷水机组的类型包括蒸气压缩循环冷水(热泵)机组、低环境温度空气源热泵
(冷水)机组、水(地)源热泵机组、溴化锂吸收式冷(温)水机组、蒸气压缩循环高温热泵机组、间接蒸发冷
却冷水机组和一体式冷水(热泵)机组。
2 规范性引用文件
下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中,注日期的引用文
件,仅该日期对应的版本适用于本文件;不注日期的引用文件,其最新版本(包括所有的修改单)适用于
本文件。
GB/T10870 蒸气压缩循环冷水(热泵)机组性能试验方法
GB/T18362 直燃型溴化锂吸收式冷(温)水机组
GB/T18430.
1 蒸气压缩循环冷水(热泵)机组 第1部分:工业或商业用及类似用途的冷水(热
泵)机组
GB/T18430.
2 蒸气压缩循环冷水(热泵)机组 第2部分:户用及类似用途的冷水(热泵)机组
GB/T18431 蒸汽和热水型溴化锂吸收式冷水机组
GB/T19409 水(地)源热泵机组
GB/T25127.
1 低环境温度空气源热泵(冷水)机组 第1部分:工业或商业用及类似用途的热泵
(冷水)机组
GB/T25127.
2 低环境温度空气源热泵(冷水)机组 第2部分:户用及类似用途的热泵(冷水)
机组
GB/T25861 蒸气压缩循环水源高温热泵机组
JB/T12839 一体式冷水(热泵)机组
JB/T12840 空气源热泵高温热风、高温热水机组
JB/T14640 计算机和数据处理机房用复合式间接蒸发冷却冷水机组
JB/T14642 露点间接蒸发冷却高温冷水机组
3 术语和定义
GB/T18430.1、GB/T 18430.2、GB/T 18362、GB/T 18431、GB/T 10870、GB/T 19409、GB/T
25127.
1、GB/T25127.
2、GB/T25861、JB/T14640、JB/T14642和JB/T12839界定的以及下列术语和
定义适用于本文件。
3.
1 
蒸气压缩循环冷水(热泵)机组能效限定值 minimumallowablevaluesofenergyefficiencyfor
waterchilling(heatpump)packagesusingthevaporcompression
在规定的标准工况条件下,蒸气压缩循环冷水(热泵)机组的性能系数(COPc)、综合部分负荷性能
1
GB19577—2024

===== page 8 =====
系数(IPLV)、全年综合制冷性能系数(ACCOP)和(或)制冷季节性能系数(CSPF)的最小允许值。
注:对于水冷式舒适型和蒸发冷却式舒适型机组考核IPLV 和COPc;对于风冷式舒适型机组考核CSPF和COPc;
对于数据中心专用型机组考核ACCOP。
3.
2 
低环境温度空气源热泵(冷水)机组能效限定值 minimumallowablevaluesofenergyefficiencyfor
lowambienttemperatureairsourceheatpump(waterchilling)packages
在规定的标准工况条件下,低环境温度空气源热泵(冷水)机组的名义制热性能系数(COPh)、低温
制热性能系数(COPdh)、制热季节性能系数(HSPF)和(或)全年性能系数(APF)的最小允许值。
注:对于风机盘管型机组,季节性能系数考核全年性能系数(APF);对于地板采暖型和散热器型机组,季节性能系
数考核制热季节性能系数(HSPF)。
3.
3 
水(地)源热泵机组能效限定值 minimumallowablevaluesofenergyefficiencyforwater-source
(ground-source)heatpumps
在规定的标准工况条件下,水(地)源热泵机组的全年综合性能系数(ACOP)或制热性能系数
(COP)的最小允许值。
注:对于热泵型机组考核全年综合性能系数(ACOP);对于单热型机组考核制热性能系数(COP)。
3.
4 
溴化锂吸收式冷(温)水机组能效限定值 minimumallowablevaluesofenergyefficiencyforlithium
bromideabsorptionwaterchillers(heaters)
在规定的标准工况条件下,溴化锂吸收式冷(温)水机组的性能系数(COP)的最小允许值或单位制
冷量加热源耗量最大值。
注:对于蒸汽型机组考核单位制冷量加热源耗量;对于直燃型机组考核性能系数(COP)。
3.
5 
蒸气压缩循环高温热泵机组能效限定值 minimumallowablevaluesofenergyefficiencyforwater-
sourcehightemperatureheatpumpsusingthevaporcompressioncycle
在规定的标准工况条件下,蒸气压缩循环高温热泵机组的制热性能系数的最小允许值。
注:对于水源高温热泵机组考核制热性能系数(COPH );对于循环供水式热泵高温热水机组考核制热性能系数
(COP)。
3.
6 
间接蒸发冷却冷水机组能效限定值 minimumallowablevaluesofenergyefficiencyforindirecte-
vaporativecoolingwaterchillers
在规定的标准工况条件下,间接蒸发冷却冷水机组全年能效比(AEER)或能效比(EER)的最小允
许值。
注:对于数据中心等类似场所用露点间接蒸发冷却高温冷水机组,考核全年能效比(AEER);对于计算机和数据处
理机房用复合式间接蒸发冷却冷水机组,考核能效比(EER)。
3.
7 
一体式冷水(热泵)机组能效限定值 minimumallowablevaluesofenergyefficiencyforintegrated
waterchilling(heatpump)package
在规定的标准工况条件下,一体式冷水(热泵)机组综合部分负荷性能系数(IPLVI)和名义工况性
能系数(COPI)的最小允许值。
注:对于蒸发冷却式、冷却塔式和风冷式机组,考核综合部分负荷性能系数(IPLVI)、名义工况性能系数(COPI)。
4 能效等级
4.
1 热泵和冷水机组的能效等级分为3级,其中1级能效最高。
2
GB19577—2024

===== page 9 =====
4.
2 各类热泵和冷水机组能效指标的实测值和标称值不应小于表1~表8中能效等级所对应的规定
值。其中,蒸气压缩循环冷水(热泵)机组的能效等级指标采用双通道评价指标,选取综合部分负荷性能
系数(IPLV)(见表1)或性能系数(COPc)(见表2)中的一个指标体系的能效值进行能效等级判定。
注:本文件提到的蒸气压缩循环冷水(热泵)机组、低环境温度空气源热泵(冷水)机组、水(地)源热泵机组、溴化锂
吸收式冷(温)水机组、蒸气压缩循环高温热泵机组、间接蒸发冷却冷水机组和一体式冷水(热泵)机组的具体产
品型式为表1~表8中提到的产品型式。
表1 蒸气压缩循环冷水(热泵)机组能效等级指标(一)
机组类型
产品标准
型式
名义制冷量(CC)
kW
能效等级
1级
2级
3级
CSPF/IPLV/
ACCOP
a
CSPF/IPLV/
ACCOP
a
CSPF/IPLV/
ACCOP
a
COPc
GB/T18430.
1、
GB/T18430.
2
舒适型
数据中
心专用
型
水冷式
风冷式
蒸发冷却式
水冷式
风冷式
CC≤300
6.
00
5.
60
5.
20
4.
20
300<CC≤528
7.
80
7.
20
5.
70
5.
00
528<CC≤1163
8.
10
7.
50
6.
20
5.
40
CC>1163
8.
50
8.
10
6.
30
5.
60
CC≤50
4.
50
4.
0
3.
50
2.
70
CC>50
4.
30
3.
85
3.
30
2.
80
CC≤300
5.
40
5.
00
4.
40
4.
00
CC>300
5.
80
5.
40
5.
10
4.
60
CC≤528
8.
20
7.
50
6.
80
6.
00
528<CC≤1163
10.
00
8.
00
7.
40
6.
50
CC>1163
12.
00
10.
00
8.
00
7.
00
—
6.
80
5.
80
4.
80
3.
00
  
a 执行GB/T18430.
1和GB/T18430.
2的水冷式舒适型、蒸发冷却式舒适型机组的能效指标为IPLV,风冷式舒
适型机组的能效指标为CSPF,数据中心专用型机组的能效指标为ACCOP。
表2 蒸气压缩循环冷水(热泵)机组能效等级指标(二)
机组类型
产品标准
型式
名义制冷量(CC)
kW
能效等级
1级
2级
3级
COPc
COPc
CSPF/IPLV/ACCOP
a
COPc
GB/T18430.
1、
GB/T18430.
2
舒适型
水冷式
风冷式
CC≤300
5.
30
5.
10
5.
20
4.
20
300<CC≤528
5.
80
5.
60
5.
70
5.
00
528<CC≤1163
6.
20
6.
00
6.
20
5.
40
CC>1163
6.
40
6.
20
6.
30
5.
60
CC>50
3.
40
3.
20
3.
30
2.
80
  
a 执行GB/T18430.
1和GB/T18430.
2的水冷式舒适型机组的能效指标为IPLV,风冷式舒适型机组的能效指
标为CSPF。
3
GB19577—2024

===== page 10 =====
表3 低环境温度空气源热泵(冷水)机组能效等级指标
机组类型
产品标准
型式
名义制热量
kW
能效等级
1级
2级
3级
HSPF/APF
a
HSPF/APF
a
HSPF/APF
a
COPdh
COPh
GB/T25127.
2
地板采暖型
风机盘管型
散热器型
≤35
3.
60
3.
20
2.
80
2.
00
2.
30
3.
05
2.
85
2.
65
1.
80
2.
10
2.
60
2.
40
2.
30
1.
50
1.
70
GB/T25127.
1
地板采暖型
风机盘管型
散热器型
>35
3.
40
3.
20
3.
00
2.
10
2.
50
3.
30
3.
10
3.
00
1.
80
2.
30
2.
60
2.
40
2.
30
1.
50
1.
80
  
a 地板采暖型和散热器型机组的能效指标为HSPF,风机盘管型机组的能效指标为APF。
表4 水(地)源热泵机组能效等级指标
机组类型
产品标准
型式
名义制冷
(热)量a
kW
能效等级
1级
2级
3级
COP/ACOP
b
COP/ACOP
b
COP/ACOP
b
GB/T19409
冷热
风型
冷热
水型
热泵型
单热型
热泵型
水环式
地下水式
地埋管式、
地表水式
水环式
地下水式
地埋管式、
地表水式
水环式
地下水式
地埋管式、
地表水式
—
≤260
>260
≤260
>260
≤260
>260
≤260
>260
≤260
>260
≤260
>260
4.
60
4.
10
3.
70
5.
10
4.
60
4.
00
4.
40
4.
00
3.
80
5.
60
5.
00
4.
60
5.
80
5.
40
4.
40
4.
90
4.
50
4.
00
5.
10
4.
70
4.
40
4.
70
4.
30
4.
20
4.
90
4.
50
4.
20
5.
10
4.
70
4.
00
5.
80
5.
20
4.
30
5.
70
5.
50
5.
30
6.
20
5.
80
5.
40
5.
10
4.
70
4.
20
5.
60
5.
10
4.
40
  
a 单热型机组按名义制热量,热泵型机组按名义制冷量。
b 单热型机组的能效指标为COP,热泵型机组的能效指标为ACOP。
4
GB19577—2024

===== page 11 =====
表5 溴化锂吸收式冷(温)水机组能效等级指标
机组类型
能效等级
1级
2级
3级
产品标准
型式
单位制冷量加热源
耗量COP
a
单位制冷量加热源
耗量COP
a
单位制冷量加热源
耗量COP
a
GB/T18431
饱和蒸汽压力0.
4 MPa
1.
05
1.
10
1.
19
饱和蒸汽压力0.
6 MPa
1.
02
1.
05
1.
11
饱和蒸汽压力0.
8 MPa
1.
00
1.
02
1.
09
GB/T18362
直燃型机组
1.
46
1.
40
1.
30
  
a 执行GB/T18431机组的能效指标为单位制冷量加热源耗量,执行GB/T18362机组的能效指标为COP。
表6 蒸气压缩循环高温热泵机组能效等级指标
机组类型
能效等级
产品标准
型式
1级
2级
3级
COPH/COP
a
COPH/COP
a
COPH/COP
a
GB/T25861
H1a
4.
00
3.
80
3.
60
H2a
4.
40
4.
20
4.
00
H3a
4.
10
3.
90
3.
70
H4a
3.
70
3.
50
3.
30
H5a
3.
40
3.
20
3.
00
H1b
4.
50
4.
20
4.
00
H2b
4.
80
4.
50
4.
30
H3b
4.
50
4.
10
3.
90
H4b
4.
00
3.
70
3.
50
H5b
3.
60
3.
30
3.
20
JB/T12840
循环供水式热泵高温
热水机组
4.
10
3.
70
3.
40
  注:当机组的设计工况超出GB/T25861规定的名义工况范围时,表6不作为能效考核依据。
  
a 执行GB/T25861机组的能效指标为COPH,执行JB/T12840机组的能效指标为COP。
5
GB19577—2024

===== page 12 =====
表7 间接蒸发冷却冷水机组能效等级指标
机组类型
产品标准
型式
名义制
冷量(CC)
kW
能效等级
1级
2级
3级
AEER/EER
a
AEER/EER
a
AEER/EER
a
EER
JB/T14642
数据中心
等类似场
所用
标准
机型
大温
差型
CC≤100
17.
0
14.
0
10.
0
9.
0
CC>100
22.
0
19.
0
15.
0
13.
0
CC≤100
21.
0
18.
0
14.
0
12.
0
CC>100
25.
0
22.
0
18.
0
16.
0
JB/T14640
外冷式
内冷式
内外冷串联式
CC≤100
16.
0
14.
0
10.
0
CC>100
20.
0
17.
0
14.
0
CC≤100
15.
0
11.
0
9.
0
CC>100
20.
0
14.
0
13.
0
CC≤100
21.
0
15.
0
12.
0
CC>100
22.
0
15.
0
14.
0
  
a 执行JB/T14642机组的能效指标为AEER,执行JB/T14640机组的能效指标为EER。
表8 一体式冷水(热泵)机组能效等级指标
机组类型
产品标准
型式
名义制冷量(CC)
kW
能效等级
1级
2级
3级
IPLVI
IPLVI
IPLVI
COPI
JB/T12839
蒸发冷却式
冷却塔式
风冷式
CC≤300
5.
40
5.
00
4.
40
4.
00
300<CC≤528
5.
60
5.
00
4.
80
4.
40
528<CC≤1163
5.
80
5.
40
5.
10
4.
60
CC>1163
6.
00
5.
60
5.
20
4.
80
CC≤50
4.
40
3.
90
3.
40
2.
70
CC>50
4.
20
3.
75
3.
20
2.
70
5 技术要求
5.
1 蒸气压缩循环冷水(热泵)机组能效限定值、低环境温度空气源热泵(冷水)机组能效限定值、水
(地)源热泵机组能效限定值、溴化锂吸收式冷(温)水机组能效限定值、蒸气压缩循环高温热泵机组能效
限定值、间接蒸发冷却冷水机组能效限定值和一体式冷水(热泵)机组能效限定值分别为表1~表8中
能效等级3级对应的指标值。
5.
2 采用电辅助加热的低环境温度空气源热泵(冷水)机组,应能够实现手动开、关电辅助加热系统,并
应在明显的位置能够表达其工作状态。
5.
3 热泵和冷水机组的能效标注值应在其额定能源效率等级对应的取值范围内,且能效实测值不应小
于表1~表8相应产品标准中的规定。
6
GB19577—2024

===== page 13 =====
注:蒸气压缩循环冷水(热泵)机组、低环境温度空气源热泵(冷水)机组、水(地)源热泵机组、溴化锂吸收式冷(温)
水机组、蒸气压缩循环高温热泵机组和一体式冷水(热泵)机组的能效标注值和实测值按0.
01的倍数进行圆
整,间接蒸发冷却冷水机组的能效标注值和实测值按0.
1的倍数进行圆整。
5.
4 机组的名义制冷(热)量的标注值应在其额定能源效率等级对应的名义制冷(热)量的范围内,且名
义制冷(热)量的实测值不应小于表1~表8相应产品标准中的规定。
6 试验和计算方法
6.
1 蒸气压缩循环冷水(热泵)机组的能效试验方法按GB/T18430.
1和GB/T18430.
2中的相关规定
进行。其中名义制冷量不超过50kW 的风冷式舒适型冷水机组的试验和计算按附录A 的规定进行。
6.
2 低环境温度空气源热泵(冷水)机组的能效试验方法按GB/T25127.
1和GB/T25127.
2中的相关
规定进行。
6.
3 水(地)源热泵机组的能效试验方法按GB/T19409中的相关规定进行。
6.
4 溴化锂吸收式冷(温)水机组的能效试验方法按GB/T18431和GB/T18362中的相关规定进行。
6.
5 蒸气压缩循环高温热泵机组的能效试验方法按GB/T25861和JB/T12840中的相关规定进行。
6.
6 间接蒸发冷却冷水机组的能效试验方法按JB/T14642和JB/T14640中的相关规定进行。其中
数据中心等类似场所用露点间接蒸发冷却高温冷水机组的全年能效比(AEER)的试验工况和计算用的
干湿球温度分布系数按JB/T14642中寒冷地区(参照北京市)的规定进行试验和计算。
6.
7 一体式冷水(热泵)机组的能效试验方法按JB/T12839中的相关规定进行。
7 文件的实施
在本文件实施之日起所生产或进口的产品,应符合本文件的要求。
在本文件实施之日前生产或进口产品的销售,只准许延迟到本文件实施之日起第24个月前。
7
GB19577—2024

===== page 14 =====
附 录 A
(规范性)
风冷式舒适型冷水机组(CC≤50kW)制冷季节性能系数的试验和计算方法
A.
1 工况及各温度发生时间
制冷季节性能系数试验工况按表A.
1 的规定,制冷季节需要制冷的各温度区间的发生时间按
表A.
2的规定。
表A.
1 制冷季节性能系数试验工况
工况
类型
负荷率a
测试点
使用侧
热源侧
出水温度
℃
单位制冷量水流量
m
3/(h·kW)
进风干球温度
℃
进风湿球温度
℃
制冷季节
100%
A
7
75%
B
7
50%
C
9
25%
D
11
0.
172
b
35
—
32.
25
—
29.
5
—
26.
8
—
 当需要通过内插法和衰减系数法计算确定75%、50%或25%负荷点对应的性能系数时,试验过程中冷凝器侧的进
风干球温度应与所求对应负荷点的工况保持一致
  
a 试验时机组实际运行点的负荷率允差为表中规定负荷率的±2%(100%负荷点除外)。
b 水流量按机组名义制冷量的明示值来确定。
表A.
2 制冷季节需要制冷的各温度区间的发生时间
温度区间(j)
室外温度(
t)
℃
小时数
h
温度区间(j)
室外温度(
t)
℃
小时数
h
1
25
277
9
33
20
2
26
205
10
34
11
3
27
180
11
35
4
4
28
110
12
36
0
5
29
94
13
37
0
6
30
61
14
38
0
7
31
25
15
39
0
8
32
20
合计
1007
A.
2 房间冷负荷与冷负荷线
机组制冷工况下的房间冷负荷根据机组名义制冷量的明示值按公式(A.
1)计算,冷负荷线见图A.
1。
8
GB19577—2024

===== page 15 =====
Lc(
tj)=φfulc(35)×tj -24
35-24
…………………………(A.
1)
  式中:
Lc(
tj) ———室外温度tj 时的房间冷负荷,单位为千瓦(kW);
tj
———不同区间的室外温度,单位为摄氏度(℃);
φfulc(35)———机组的名义制冷量明示值,单位为千瓦(kW)。
标引序号说明:
A ———100%负荷率的测试工况点;
B ———75%负荷率的测试工况点;
C ———50%负荷率的测试工况点;
D ———25%负荷率的测试工况点。
图A.
1 冷负荷线
A.
3 试验方法
在额定电压和表A.
1规定的试验工况下,按GB/T10870规定的方法,分别测量机组在A、B、C、D
四个工况测试点下的制冷量和制冷消耗功率,并按A.
4的方法计算相应负荷点的制冷性能系数:
a) 对于使用单台定频/定速压缩机的机组:在额定电压和额定频率下试验;
b) 对于使用多台定频/定速压缩机的机组:通过机组的控制系统根据需要开启合适的压缩机台
数,使机组稳定在表A.
1规定的负荷率;
注:如果机组控制系统未设置压缩机台数开启逻辑,按定频/定速机组进行试验。
c) 对于变频/变容量机组:应将压缩机的运行频率或容量调至适宜值,使机组能够稳定运行在表
A.
1规定的负荷率。
A.
4 计算方法
A.
4.
1 制冷季节总负荷
制冷季节总负荷CSTL按公式(A.
2)计算。
CSTL=∑
n
j=1
Qc(
tj)×nj
…………………………(A.
2)
9
GB19577—2024

===== page 16 =====
  式中:
Qc(
tj)———机组各负荷制冷量,单位为千瓦(kW);
nj
———制冷季节中制冷的各温度下工作时间,单位为小时(h)。
机组各负荷制冷量Qc(
tj)按公式(A.
3)或公式(A.
4)计算。
a) 当室外温度在24 ℃(0负荷点)~35 ℃(A 点)之间时:
Qc(
tj)=Lc(
tj)
…………………………(A.
3)
  b) 当室外温度在35 ℃(A 点)~43 ℃之间时:
Qc(
tj)=min[Lc(
tj),φc(
tj)]
…………………………(A.
4)
  式中:
φc(
tj)———机组各负荷实测制冷量,单位为千瓦(kW)。
其中,机组各负荷的实测制冷量φc(
tj)按公式(A.
5)计算。
φc(
tj)=φc(
tA)+φc(
tA)-φc(
tB)
tA -tB
× (
tj -tA),
tA ≤tj ≤43 ……………(A.
5)
A.
4.
2 制冷季节耗电量
制冷季节耗电量CSTE按公式(A.
6)计算。
CSTE=∑
n
j=1
Qc(
tj)
COPbin(
tj)
é
ë
êê
ù
û
úú ×nj
…………………………(A.
6)
  式中:
COPbin(
tj)———各工作温度下的制冷性能系数;
COPbin(
tj)———通过测试并按公式(A.
7)~公式(A.
11)计算获得。
a) 当室外温度在43 ℃~35 ℃(A 点)之间时:
COPbin(
tj)=COPbin(
tA)+COPbin(43)-COPbin(
tA)
43-tA
× (
tj -tA),
tA ≤tj ……(A.
7)
  b) 当室外温度在35 ℃(A 点)~32.
3 ℃(B点)之间时:
COPbin(
tj)=COPbin(
tB)+COPbin(
tA)-COPbin(
tB)
tA -tB
× (
tj -tB),
tB ≤tj ≤tA …(A.
8)
  c) 当室外温度在32.
3 ℃(B点)~29.
5 ℃(C点)之间时:
COPbin(
tj)=COPbin(
tC)+COPbin(
tB)-COPbin(
tC)
tB -tC
× (
tj -tC),
tC ≤tj ≤tB …(A.
9)
  d) 当室外温度在29.
5 ℃(C点)~26.
8 ℃(D 点)之间时:
COPbin(
tj)= COPbin(
tD)+COPbin(
tC)-COPbin(
tD)
tC -tD
× (
tj -tD),
tD ≤tj ≤tC
…(A.
10)
  e) 当室外温度在26.
8 ℃(D 点)~24 ℃(0负荷点)之间时:
COPbin(
tj)=COPbin(
tD)-0.
0289×COPbin(
tD)× (
tj -tD),24≤tj ≤tD
…(A.
11)
  在B、C、D 工况试验中,若机组的制冷量超过要求额定负荷的102%时,COPbin(
tB、
tC、
tD)的计算按
以下规定进行。
a) 对于使用单台定频/定速压缩机的机组,COPbin(
tB、
tC、
tD)按公式(A.
12)计算。
COPbin(
tB,
tC,
tD)=COPDC(
tB,
tC,
tD)
CD
………………………(A.
12)
  式中:
COPDC———B、C、D 工况下连续制冷运行时测得的制冷性能系数;
CD
———衰减系数,通过测试获得,按公式(A.
13)进行计算。
CD =(-0.
13·LF)+1.
13
…………………………(A.
13)
0
1
GB19577—2024

===== page 17 =====
LF=
LD
100
æ
è
ç
ö
ø
÷·QFL
QPL(B、C、D)
…………………………(A.
14)
  式中:
LF    ———负荷系数;
LD
———需要计算的额定负荷率;
QFL
———名义制冷量明示值,单位为千瓦(kW);
QPL(B、C、D)———B、C、D 工况下连续制冷运行时测得的制冷量,单位为千瓦(kW)。
b) 对于变频/变容量机组和使用多台定频/定速压缩机的机组,COPbin(
tB、tC、tD)按以下规定
获得:
1) 若机组B、C、D 工况试验下的制冷量满足要求负荷的±2%,测的B、C、D 工况下的制冷性
能系数即为COPbin(
tB、
tC、
tD)的值;
2) 若机组B、C、D 工况试验下的制冷量超出要求负荷的±2%且还能继续卸载时,COPbin
(
tB、
tC、
tD)的计算采用相邻负荷点之间的插值获得;
3) 若机组B、C、D 工况试验下的制冷量超出要求负荷的+2%且不能继续卸载时,COPbin
(
tB、
tC、
tD)通过公式(A.
12)计算获得。
A.
4.
3 制冷季节性能系数
制冷季节性能系数按公式(A.
15)计算。
CSPF=CSTL
CSTE
…………………………(A.
15)
1
1
GB19577—2024

===== page 18 =====

===== page 19 =====
